<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>DT-002 · CHP Phase-out · Finland · ACI</title>
<style>
  :root{--ink:#1a1a1a;--mid:#444;--light:#888;--rule:#ddd;--bg:#fafaf8;--accent:#8b2500;--green:#2a6e3f;--amber:#8b6000;}
  *{box-sizing:border-box;margin:0;padding:0;}
  body{font-family:'Helvetica Neue',Arial,sans-serif;background:var(--bg);color:var(--ink);max-width:760px;margin:0 auto;padding:3rem 1.5rem 5rem;font-size:.9rem;line-height:1.7;}
  nav{border-bottom:1px solid var(--rule);padding:.75rem 0;display:flex;justify-content:space-between;align-items:center;font-size:.78rem;color:var(--mid);margin-bottom:3rem;}
  nav a{color:inherit;text-decoration:none;}nav a:hover{color:var(--ink);}
  .nav-left{font-weight:600;color:var(--ink);}
  .nav-right{display:flex;gap:1.5rem;}
  .doc-header{border-bottom:2px solid var(--ink);padding-bottom:1.5rem;margin-bottom:2rem;}
  .doc-series{font-size:.65rem;letter-spacing:.15em;text-transform:uppercase;color:var(--light);margin-bottom:.5rem;}
  .doc-title{font-size:1.5rem;font-weight:700;margin-bottom:.4rem;}
  .doc-sub{font-size:.9rem;color:var(--mid);margin-bottom:1rem;}
  .doc-meta{font-size:.75rem;color:var(--light);line-height:2;}
  .status-badge{display:inline-block;padding:.2rem .6rem;font-size:.65rem;letter-spacing:.08em;text-transform:uppercase;font-weight:600;border-radius:2px;}
  .status-active{background:#e8f5e9;color:var(--green);border:1px solid #a5d6a7;}
  h2{font-size:.95rem;font-weight:700;text-transform:uppercase;letter-spacing:.08em;color:var(--light);margin:2.5rem 0 1rem;padding-bottom:.4rem;border-bottom:1px solid var(--rule);}
  p{margin-bottom:.9rem;color:var(--mid);}
  table{width:100%;border-collapse:collapse;margin:1rem 0;font-size:.82rem;}
  th{text-align:left;padding:.5rem .75rem;background:#f0f0ec;font-weight:600;font-size:.72rem;text-transform:uppercase;letter-spacing:.06em;color:var(--mid);border-bottom:2px solid var(--rule);}
  td{padding:.5rem .75rem;border-bottom:1px solid var(--rule);vertical-align:top;}
  tr:last-child td{border-bottom:none;}
  .td-date{white-space:nowrap;color:var(--light);font-size:.78rem;}
  .wem-box{background:#f0f0ec;border-left:3px solid var(--accent);padding:1rem 1.2rem;margin:1rem 0;font-size:.82rem;line-height:2;}
  .wem-box strong{color:var(--accent);}
  .callout{background:#fff8f5;border:1px solid #f0c0a0;padding:1rem 1.2rem;margin:1.5rem 0;font-size:.85rem;color:var(--ink);}
  .callout strong{color:var(--accent);}
  .gap-high{color:var(--accent);font-weight:600;}
  .gap-med{color:var(--amber);font-weight:600;}
  .gap-ok{color:var(--green);font-weight:600;}
  .note{font-size:.78rem;color:var(--light);border-top:1px solid var(--rule);margin-top:3rem;padding-top:1rem;line-height:1.8;}
  a{color:var(--accent);text-decoration:none;}a:hover{text-decoration:underline;}
</style>
</head>
<body>
<nav>
  <span class="nav-left"><a href="/">ACI</a></span>
  <span class="nav-right"><a href="/papers/">Papers</a><a href="/decisions/">Decisions</a><a href="/tools/">Tools</a><a href="/fiction/">Fiction</a><a href="/about.html">About</a></span>
</nav>

<div class="doc-header">
  <div class="doc-series">ACI · Decision Track · DT-002 · Domain D-4 · Open Log</div>
  <div class="doc-title">CHP Phase-out and Replacement Dispatchable Capacity · Finland</div>
  <div class="doc-sub">Tracking the structural gap left by combined heat and power decommissioning</div>
  <div class="doc-meta">
    Version 1.0 · 16 April 2026 &nbsp;·&nbsp;
    <span class="status-badge status-active">Active</span>
    &nbsp;· Basis: WP-015 §3, §6 · WP-001<br>
    Tracking window: 2020–present · Updated on significant developments
  </div>
</div>

<p>Combined heat and power (CHP) has been Finland's only thermally-correlated supply buffer — its output peaks precisely when heating demand and electricity consumption are highest during cold winter periods. WP-015 §3 and §6 identify the structural risk: CHP capacity is being phased out under EU ETS and Fit-for-55 frameworks <strong>without equivalent replacement dispatchable capacity</strong>. This risk compounds with Shift I (data centre rigid load) and Shift III (market residualisation) to reduce systemic degrees of freedom.</p>

<div class="callout">
<strong>Central finding:</strong> CHP capacity is exiting (160 MWe Salmisaari 2025, 279 MWe Suomenoja 2024, coal ban 2029). Replacement investments are thermal-only — electric boilers and heat pumps that add electricity demand, not dispatchable generation. No policy instrument exists to ensure replacement firm capacity. The gap is widening.
</div>

<p class="epp-freeze-note" style="font-size:.85em;line-height:1.5;border-left:3px solid #8b3a10;background:#faf0e8;padding:.55em .8em;margin:1em 0"><strong>Note (30 Sep 2026):</strong> WEM&rsquo;s EPP v3 has been frozen as a historical index and is no longer the instrument&rsquo;s headline measure; current state is read from the five-question card (frequency, depth, duration, correction, import source). EPP values and thresholds in this document were computed with the earlier formula &mdash; before WEM 2.15.0 FirmShare also included Norwegian reservoir filling (hydro_RF), so they are not reproducible. <a href="/tools/wem-historia.html#epp-jaadytys">WEM development history &rarr;</a></p>
<h2>1 · Timeline</h2>
<table>
  <thead><tr><th>Date</th><th>Event</th><th>Source</th></tr></thead>
  <tbody>
    <tr><td class="td-date">2018</td><td>Government decides coal ban from 2029; €90M incentive package for early phase-out.</td><td style="font-size:.75rem;color:var(--light)">Finnish Government</td></tr>
    <tr><td class="td-date">2020–2022</td><td>CHP share of Finnish production ~36% (2022). WEM backtest baseline.</td><td style="font-size:.75rem;color:var(--light)">ACI / Fingrid</td></tr>
    <tr><td class="td-date">2024-03</td><td>Fortum warns: CHP exiting market; Finland risks losing billion-euro investments.</td><td style="font-size:.75rem;color:var(--light)">Fortum</td></tr>
    <tr><td class="td-date">2024</td><td>Electric boiler heat production reaches 1540 GWh.</td><td style="font-size:.75rem;color:var(--light)">KAMK / Energiateollisuus</td></tr>
    <tr><td class="td-date">2024-Q2</td><td>Suomenoja CHP (279 MWe) decommissioned.</td><td style="font-size:.75rem;color:var(--light)">Helen</td></tr>
    <tr><td class="td-date">2025-04-01</td><td>Salmisaari coal CHP (160 MWe / 300 MWth) closed — last active coal power plant in Finland. Replaced by 2×100 MW electric boilers and 153 MW wood pellet plant.</td><td style="font-size:.75rem;color:var(--light)">Helen / Reuters</td></tr>
    <tr><td class="td-date">2025-Q3</td><td>Aurora Line (700 MW) commissioned, improves import from SE1.</td><td style="font-size:.75rem;color:var(--light)">Fingrid</td></tr>
    <tr><td class="td-date">2025</td><td>District heating emissions fall 38%; electric boiler share doubles to 8%.</td><td style="font-size:.75rem;color:var(--light)">Energiateollisuus</td></tr>
    <tr><td class="td-date">2026-01</td><td>Energiateollisuus reports CHP electricity capacity at 2500 MW (~1/6 of peak demand day).</td><td style="font-size:.75rem;color:var(--light)">Energiateollisuus</td></tr>
    <tr><td class="td-date">2026-02</td><td>"CHP has lost competitiveness"; district heating electrification accelerates.</td><td style="font-size:.75rem;color:var(--light)">Energiauutiset</td></tr>
    <tr><td class="td-date">2026-04</td><td>Fingrid winter report notes Aurora Line improved adequacy; no mention of CHP gap.</td><td style="font-size:.75rem;color:var(--light)">Fingrid</td></tr>
  </tbody>
</table>

<h2>2 · CHP Capacity Trajectory</h2>
<table>
  <thead><tr><th>Period</th><th>CHP share of production</th><th>CHP capacity (MWe)</th><th>Note</th></tr></thead>
  <tbody>
    <tr><td>2022-01</td><td>36.4%</td><td>~3000</td><td style="font-size:.78rem;color:var(--light)">Pre-OL3, pre-energy crisis baseline</td></tr>
    <tr><td>2022-08</td><td>17.4%</td><td>—</td><td style="font-size:.78rem;color:var(--light)">Crisis peak, low CHP due to fuel prices</td></tr>
    <tr><td>2023-01</td><td>34.0%</td><td>—</td><td style="font-size:.78rem;color:var(--light)">Post-crisis recovery</td></tr>
    <tr><td>2024-01</td><td>25.8%</td><td>—</td><td style="font-size:.78rem;color:var(--light)">OL3 online; Suomenoja retired</td></tr>
    <tr><td>2024-12</td><td>25.5%</td><td>—</td><td style="font-size:.78rem;color:var(--light)">Salmisaari still operational</td></tr>
    <tr><td>2025-04</td><td>—</td><td>~2500</td><td style="font-size:.78rem;color:var(--light)">Salmisaari closed; Energiateollisuus figure</td></tr>
    <tr><td><strong>2026-04 (WEM)</strong></td><td>36.7% W24 / 37.1% W168</td><td>—</td><td style="font-size:.78rem;color:var(--light)">High due to cold April, not capacity recovery</td></tr>
  </tbody>
</table>
<p style="font-size:.82rem;color:var(--mid)">CHP share fell from ~36% (2022) to ~25% (2024–2025). The high share in April 2026 reflects seasonal cold weather, not increased capacity — the underlying trend is downward.</p>

<h2>3 · Replacement Dispatchable Capacity</h2>
<table>
  <thead><tr><th>Project</th><th>Type</th><th>Capacity</th><th>Replaces CHP electricity?</th></tr></thead>
  <tbody>
    <tr><td>Salmisaari electric boilers</td><td>Electric boiler</td><td>2×100 MW thermal</td><td class="gap-high">No — adds electricity demand</td></tr>
    <tr><td>Salmisaari wood pellet plant</td><td>Thermal only</td><td>153 MW thermal</td><td class="gap-high">No — heat only</td></tr>
    <tr><td>Data centre flexibility mechanism</td><td>Demand response</td><td>800 MW target by 2030</td><td class="gap-high">No — reduces demand, not dispatchable supply</td></tr>
    <tr><td>Fingrid capacity mechanism</td><td>Market-wide capacity</td><td>Under study</td><td class="gap-med">Conditional — only if energy-dimensioned; 2031 proposal</td></tr>
  </tbody>
</table>
<p style="font-size:.82rem;color:var(--mid)"><strong>Critical observation:</strong> All replacement investments to date are thermal-side solutions. They address the heat gap left by CHP closure, but increase electricity demand during winter peaks. No new dispatchable electricity generation capacity has been announced to replace the lost CHP electricity output.</p>

<h2>4 · Gap Analysis</h2>
<table>
  <thead><tr><th>Identified need</th><th>Policy / investment timeline</th><th>Gap</th></tr></thead>
  <tbody>
    <tr>
      <td><strong>Thermally-correlated firm electricity capacity</strong><br><span style="font-size:.75rem;color:var(--light)">WP-015 §3</span></td>
      <td>CHP phase-out accelerating. Coal ban 2029. No replacement electricity generation announced.</td>
      <td class="gap-high">Widening — ~500 MWe retired 2024–2025; 0 MWe new dispatchable capacity</td>
    </tr>
    <tr>
      <td><strong>Energy-dimensioned replacement (72h+)</strong><br><span style="font-size:.75rem;color:var(--light)">WP-001 §3</span></td>
      <td>Electric boilers add load; batteries are fast but not energy-dimensioned. No energy reserve framework.</td>
      <td class="gap-high">Design gap — no instrument addresses multi-day energy dimension</td>
    </tr>
    <tr>
      <td><strong>Policy instrument to ensure replacement</strong></td>
      <td>€90M incentive for early coal exit (2018) accelerated phase-out. No equivalent instrument for replacement capacity.</td>
      <td class="gap-high">Asymmetric policy — exit incentivised; entry not secured</td>
    </tr>
    <tr>
      <td><strong>Operational recognition</strong></td>
      <td>Fingrid winter report notes Aurora Line benefit; no mention of CHP gap or replacement need.</td>
      <td class="gap-med">Monitoring gap — system operator not publicly tracking CHP vs. replacement balance</td>
    </tr>
  </tbody>
</table>

<h2>5 · WEM Snapshot — 16.4.2026</h2>
<div class="wem-box">
  <strong>EPP (W168):</strong> 0.250 · Tight &nbsp;·&nbsp;
  <strong>FS(p):</strong> 42.6% (hydro_RF 0.568) &nbsp;·&nbsp;
  <strong>ECI semi (W168):</strong> 89.7%<br>
  <strong>CHP share of consumption W24:</strong> 36.7% &nbsp;·&nbsp;
  <strong>W168:</strong> 37.1%<br><br>
  The high CHP share in April 2026 reflects cold weather, not structural recovery. The underlying capacity trend is downward. The semi-firm layer (ECI semi) remains high due to CHP — but this is seasonal, not structural.
</div>

<h2>6 · Nordic Reference: Stockholm Exergi as CHP Conversion Model</h2>

<p>The structural gap documented in this log has a demonstrated Nordic response architecture. Stockholm Exergi — the municipally owned energy company of Stockholm — made its final investment decision in March 2025 to build a BECCS facility at its Värtaverket biomass-fired CHP plant, operational 2028. The facility captures 800,000 tonnes of biogenic CO₂ annually using the existing CHP flue gas stream, adding a third revenue layer (carbon credits) to the existing CHP node.</p>

<p>The financing stack: EU Innovation Fund (€180M), EIB loan (€260M), Swedish Energy Agency reverse auction (SEK 20 billion over 15 years), voluntary carbon market offtake (Microsoft, Alphabet, Meta, JPMorgan Chase). Total investment SEK 13 billion. The node remains a district heat and electricity supplier — CHP function is preserved, not replaced.</p>

<div class="callout">
<strong>Relevance to DT-002:</strong> Stockholm Exergi demonstrates that the answer to CHP phase-out pressure is not decommissioning but conversion — adding BECCS to an existing biomass-CHP plant creates a revenue structure that makes continued operation commercially superior to closure. This is the inverse of the Finnish trajectory documented in this log: Finland is losing CHP capacity without conversion; Sweden is converting CHP capacity rather than losing it. The policy and financing instruments that made Stockholm Exergi's investment possible (EU Innovation Fund, national auction, voluntary carbon market) are available to Finnish municipal CHP operators. The gap is institutional decision-making, not instrument availability.
</div>

<h2>7 · Status</h2>
<p><strong>Active.</strong> This log will be updated upon: announced retirements of CHP capacity, investment decisions in new dispatchable electricity generation, policy instruments addressing CHP replacement, or Fingrid/TEM assessments explicitly addressing the CHP gap.</p>
<p>When the coal ban takes effect (2029) and no replacement firm capacity is in place, this log will document the resulting structural gap.</p>

<div class="note">
  ACI Decision Track · DT-002 · Open Log · Version 1.0 · 16 April 2026<br>
  Basis: <a href="/papers/wp-015-residualization-spot-markets.html">WP-015</a> · <a href="/tools/ACI-INSTRUMENT-v2.html">Winter Endurance Monitor v2.6</a><br>
  This document records publicly verifiable decision events. It does not advocate specific policies or predict outcomes.<br>
  Aether Continuity Institute · aethercontinuity.org
</div>
</body>
</html>
